within ;
package AixLib










  annotation (
  uses(
    Modelica(version="3.2.2"),
    Modelica_DeviceDrivers(version="1.4.4"),
    Modelica_Synchronous(version="0.92.1"),
    NcDataReader2(version="2.4.0")),
  version = "0.7.3",
  conversion(from(
    version="0.3.2", script="modelica://AixLib/Resources/Scripts/ConvertAixLib_from_0.3.2_to_0.4.mos",
    version="0.5.0", script="modelica://AixLib/Resources/Scripts/ConvertAixLib_from_0.5.0_to_0.5.1.mos",
    version="0.5.2", script="modelica://AixLib/Resources/Scripts/ConvertAixLib_from_0.5.2_to_0.5.3.mos",
    version="0.5.3", script="modelica://AixLib/Resources/Scripts/ConvertAixLib_from_0.5.3_to_0.5.4.mos",
    version="0.5.4", script="modelica://AixLib/Resources/Scripts/ConvertAixLib_from_0.5.4_to_0.5.5.mos",
    version="0.6.0", script="modelica://AixLib/Resources/Scripts/ConvertAixLib_from_0.6.0_to_0.7.0.mos")),
  Documentation(info = "<html>
    <p>The free open-source <code>AixLib</code> library is being developed for research and teaching purposes. It aims at dynamic simulations of thermal and hydraulic systems to develop control strategies for HVAC systems and analyse interactions in complex systems. It is used for simulations on component, building and city district level. As this library is developed mainly for academic purposes, user-friendliness and model robustness is not a main task. This research focus thus influences the layout and philosophy of the library. </p>
    <p>Various connectors of the Modelica Standard Library are used, e.g. <code>Modelica.Fluid</code> and <code>Modelica.HeatTransfer</code>. These are accompanied by own connectors for simplified hydraulics (no <code>fluid.media</code>, incompressible, one phase) , shortwave radiation (intensity), longwave radiation (heat flow combined with a virtual temperature) and combined longwave radiation and thermal. The pressure in the connectors is the total pressure. The used media models are simplified from the <code>Modelica.Media</code> library. If possible and necessary, components use continuously differentiable equations. In general, zero mass flow rate and reverse flow are supported.</p>
    <p>Most models have been analytically verified. In addition, hydraulic components are compared to empirical data such as performance curves. High and low order building models have been validated using a standard test suite provided by the ANSI/ASHRAE Standard 140 and VDI 6007 Guideline. The library has only been tested with Dymola.</p>
    <p>The web page for this library is <a href=\"https://www.github.com/RWTH-EBC/AixLib\">https://www.github.com/RWTH-EBC/AixLib</a>. We welcome contributions from different users to further advance this library, whether it is through collaborative model development, through model use and testing or through requirements definition or by providing feedback regarding the model applicability to solve specific problems. </p>
    </html>"),
  Icon(coordinateSystem(preserveAspectRatio = false, extent = {{-100, -100}, {100, 100}}), graphics={Bitmap(extent={{-106,-100},{106,100}}, fileName = "modelica://AixLib/Resources/Images/Icon_Modelica_AixLib.png")}));
end AixLib;
